---
type: inventory
name: UPS — 3000 VA (3 kVA) / 1800 W minimum, 2U rack-mount
sku: INFRA-UPS-3000VA
vendor: ""
category: power
unit_cost: 0.00
currency: PHP
status: current
---

Top of the ladder. Nothing in the standard PH lineup reaches it; the retired [[kstar-mp-rt-3k-s]] satisfied it with room to spare.

The BOM line is a **rating, not a model** — the load is the sum of every item's max-draw wattage on the venue, capped at ≤70% of the UPS rating, expressed as a VA rung at PF 0.6 (the pessimistic end of line-interactive). Watts binds, not VA: an on-line unit at PF 0.9 can meet the same watts a rung lower. Line-interactive with AVR minimum (PH mains need buck/boost), never standby/offline. 230V. 2U rack-mount, rack depth ≥610mm. Capacity is not runtime — confirm ≥5 min at the venue load separately.

**What Kosmas actually buys:** the KSTAR MemoPower RT-III [[kstar-memopower-rt-iii-1k]] (900 W) or [[kstar-memopower-rt-iii-2k]] (1800 W), picked from the computed watts.
