---
type: inventory
name: UPS — 750 VA / 450 W minimum, 2U rack-mount
sku: INFRA-UPS-750VA
vendor: ""
category: power
unit_cost: 0.00
currency: PHP
status: current
---

Smallest rung. Small Pro venues (2–3 courts) on a low-draw camera.

The BOM line is a **rating, not a model** — the venue calculator computes the load from the max-draw wattage of every catalog item on the venue, applies the ≤70% cap, and emits the rung at PF 0.6 (the pessimistic end of line-interactive). Watts binds, not VA: an on-line unit at PF 0.9 can meet the same watts a rung lower. Line-interactive with AVR minimum (PH mains need buck/boost), never standby/offline. 230V. 2U rack-mount, rack depth ≥610mm. Capacity is not runtime — confirm ≥5 min at the venue load separately.

**What Kosmas actually buys:** the KSTAR MemoPower RT-III [[kstar-memopower-rt-iii-1k]] (900 W) or [[kstar-memopower-rt-iii-2k]] (1800 W), picked from the computed watts.
